<!DOCTYPE html>
<html lang="de">
<head>
<meta charset="UTF-8">
<title>Erweiterung Trübwasserpumpwerk – Zweiter Zeitbereich</title>
<style>
  body{font-family:Segoe UI,Arial,sans-serif;max-width:1000px;margin:24px auto;padding:0 20px;color:#1a1a1a;line-height:1.5;}
  h1{border-bottom:3px solid #15598a;padding-bottom:8px;color:#15598a;}
  h2{margin-top:34px;border-bottom:1px solid #bbb;padding-bottom:4px;color:#15598a;}
  h3{margin-top:22px;color:#333;}
  table{border-collapse:collapse;width:100%;margin:12px 0;font-size:14px;}
  th,td{border:1px solid #aaa;padding:6px 8px;text-align:left;vertical-align:top;}
  th{background:#e8eef4;}
  code,pre{font-family:Consolas,monospace;}
  pre{background:#f4f4f4;border:1px solid #ccc;border-left:4px solid #15598a;padding:10px 12px;overflow-x:auto;font-size:13px;}
  .ok{color:#1a7a2e;font-weight:bold;}
  .warn{background:#fff4e0;border-left:4px solid #e8a000;padding:10px 14px;margin:14px 0;}
  .note{background:#eef5ff;border-left:4px solid #15598a;padding:10px 14px;margin:14px 0;}
  .gen{color:#888;font-style:italic;}
  .mono{font-family:Consolas,monospace;}
  td.c{text-align:center;}
  .legende{font-size:13px;color:#555;}
</style>
</head>
<body>

<h1>Erweiterung Trübwasserpumpwerk – Zweiter Zeitbereich „TW-Abzug"</h1>
<p class="legende">Anlage: Kläranlage Oebisfelde · Quellstand: <span class="mono">KA_Oeb_V16_20260428</span> ·
Betroffen: SPS-Baustein <span class="mono">FB5_Automatik_Zulauf_Ablauf</span>, DBs <span class="mono">ZEN_SW/ZEN_Bef/ZEN_Meld</span>,
WinCC-Bild „Trübwasser Einstellungen", Datenpunktliste <span class="mono">DPL_KA_Oeb.xlsm</span>.</p>

<h2>1. Zusammenfassung</h2>
<p>Die zeitgeführte Freigabe „TW-Abzug" des Trübwasserpumpwerks wird um einen <b>zweiten,
separat aktivierbaren Zeitbereich</b> erweitert. Beide Zeitbereiche haben identische
Einstelloptionen (Beginn-/Endstunde). Zeitbereich&nbsp;2 wirkt nur, wenn er über eine eigene
HMI-Schaltfläche aktiviert ist. Die Gesamtfreigabe lautet dann:</p>
<pre>Freigabe Abzug = Zeitbereich 1   ODER   ( Zeitbereich 2  UND  Zeitbereich 2 aktiv )</pre>

<div class="warn">
<b>Wichtiger Ausgangsbefund:</b> Die SPS-Logik für Zeitbereich&nbsp;2 ist im Baustein
<span class="mono">FB5_Automatik_Zulauf_Ablauf</span> (Netzwerk „Trübwasserpumpwerk")
<b>bereits vollständig vorhanden</b> und nach Prüfung <span class="ok">funktional korrekt</span>.
Sie referenziert jedoch fünf Symbole, die in <span class="mono">ZEN_SW/ZEN_Bef/ZEN_Meld</span>
und in der DPL <b>noch nicht deklariert</b> sind. Solange diese Deklarationen fehlen,
<b>übersetzt FB5 nicht fehlerfrei</b>. Diese Anleitung schließt genau diese Lücke –
es ist <b>keine Änderung an der FB5-Logik</b> erforderlich.
</div>

<h2>2. Annahmen &amp; Voraussetzungen</h2>
<ul>
<li>Die DPL (<span class="mono">DPL_KA_Oeb.xlsm</span>) ist der <b>Generator</b> für SPS-Deklarationen
(Blätter „Dekl SPS"/„Sym SPS") und WinCC-Tags. Variablen werden <b>in der DPL</b> gepflegt und daraus regeneriert.</li>
<li>Die Ziel-DBs <span class="mono">ZEN_SW</span> (DB103), <span class="mono">ZEN_Bef</span> (DB101),
<span class="mono">ZEN_Meld</span> (DB100) sind <b>nicht optimiert</b> (<span class="mono">S7_Optimized_Access = FALSE</span>),
d.&nbsp;h. absolute Adressierung. <b>Neue Member werden am Ende der jeweiligen Gruppe angehängt</b>,
damit sich bestehende Offsets nicht verschieben. (<span class="mono">ZEN_SW/ZEN_Meld</span> = remanent,
<span class="mono">ZEN_Bef</span> = NON_RETAIN – passt zu Sollwerten/Status bzw. Tastbefehlen.)</li>
<li>Die exakten <b>Symbolnamen sind durch den vorhandenen FB5-Code fest vorgegeben</b> und müssen
1:1 übernommen werden (siehe Abschnitt&nbsp;5).</li>
<li>Anlagenzustand für die Inbetriebnahme: Trübwasserpumpwerk in <b>Betriebsart „Aus"</b> bzw. Hand,
um ungewollte Pumpenstarts beim Testen der Freigabe zu vermeiden.</li>
<li><b>Offen / zu bestätigen:</b> Das genaue HMI-Layout aus <span class="mono">trübwasser_settings_bild_goal.pdf</span>
konnte technisch nicht ausgelesen werden (Text als Vektorkurven). Der Bildvorschlag in Abschnitt&nbsp;4
ist aus dem Bestandsbild + Code abgeleitet und <b>gegen die goal-PDF zu prüfen</b>.</li>
</ul>

<h2>3. SPS / TIA-Portal-Änderungen</h2>

<h3>3.1 Baustein FB5_Automatik_Zulauf_Ablauf – Netzwerk „Trübwasserpumpwerk"</h3>
<p><b>Keine Änderung erforderlich.</b> Der folgende, bereits vorhandene Code ist zu
<b>verifizieren</b> (falls in der Live-Projektierung wider Erwarten nicht vorhanden: exakt so einfügen).
Fundstelle im Export: <span class="mono">AWLDAT.awl</span>, FB5, Netzwerk „Trübwasserpumpwerk".</p>
<pre>//Zeitbereich 2 aktivieren / deaktivieren
      U "ZEN_Bef".Schlamm_TW_Auto_Frg_Zt2_Ein_BF;
      S "ZEN_Meld".Schlamm_TW_Auto_Frg_Zt2_aktiv_RB;
      U "ZEN_Bef".Schlamm_TW_Auto_Frg_Zt2_Aus_BF;
      R "ZEN_Meld".Schlamm_TW_Auto_Frg_Zt2_aktiv_RB;
      CLR;
      = "ZEN_Bef".Schlamm_TW_Auto_Frg_Zt2_Ein_BF;
      = "ZEN_Bef".Schlamm_TW_Auto_Frg_Zt2_Aus_BF;

//..Zeitbereich 2  (strukturidentisch zu Zeitbereich 1, mit _SW_2)
      L "ZEN_SW".Schlamm_TW_Auto_Frg_Zt_Ein_SW_2;
      L "ZEN_SW".Schlamm_TW_Auto_Frg_Zt_Aus_SW_2;
      &gt;=I;
      = #TW_Frg_Zt_Tageswechsel_2;
      L "akt_Std";  L "ZEN_SW".Schlamm_TW_Auto_Frg_Zt_Ein_SW_2;  &gt;=I;
      U(;  L "akt_Std";  L "ZEN_SW".Schlamm_TW_Auto_Frg_Zt_Aus_SW_2;  &lt;I;  );
      UN #TW_Frg_Zt_Tageswechsel_2;
      O(;  L "akt_Std";  L "ZEN_SW".Schlamm_TW_Auto_Frg_Zt_Ein_SW_2;  &gt;=I;
           O(;  L "akt_Std";  L "ZEN_SW".Schlamm_TW_Auto_Frg_Zt_Aus_SW_2;  &lt;I;  );
           U #TW_Frg_Zt_Tageswechsel_2;  );
      = #TW_Frg_Zt_2;

//..Freigabe = Zeitbereich 1 ODER (Zeitbereich 2 UND Zeitbereich 2 aktiv)
      U #TW_Frg_Zt_1;
      O(;  U #TW_Frg_Zt_2;  U "ZEN_Meld".Schlamm_TW_Auto_Frg_Zt2_aktiv_RB;  );
      = "ZEN_Meld".Schlamm_TW_Auto_Frg_Zt;</pre>

<p><b>Prüfergebnis der Logik (kritische Durchsicht):</b></p>
<table>
<tr><th>Aspekt</th><th>Bewertung</th></tr>
<tr><td>Normalfall (Beginn &lt; Ende), z.&nbsp;B. 6–18&nbsp;Uhr</td><td class="ok">korrekt: aktiv für Std≥Beginn ∧ Std&lt;Ende</td></tr>
<tr><td>Tageswechsel (Beginn ≥ Ende), z.&nbsp;B. 22–6&nbsp;Uhr</td><td class="ok">korrekt: aktiv für Std≥Beginn ∨ Std&lt;Ende</td></tr>
<tr><td>Verknüpfung mit Aktiv-Schalter</td><td class="ok">korrekt: ZB2 nur bei <span class="mono">Frg_Zt2_aktiv_RB</span></td></tr>
<tr><td>Stil / Verriegelungen</td><td class="ok">konsistent (gleiches S/R-Muster wie Betriebsart); Niveau-/AutoOk-Verriegelung unberührt</td></tr>
<tr><td>Sonderfall Beginn = Ende</td><td class="warn" style="border:0;padding:2px 6px;background:#fff4e0;">Tageswechsel = TRUE ⇒ <b>24&nbsp;h Dauerfreigabe</b>. Beim Vorbelegen der <span class="mono">_SW_2</span> beachten.</td></tr>
</table>

<h3>3.2 Datenbausteine – über DPL regenerieren</h3>
<p>Nach Pflege der DPL (Abschnitt 5) werden die DB-Deklarationen neu generiert. Erwartetes Ergebnis:</p>
<ul>
<li><span class="mono">ZEN_SW</span> (DB103): + <span class="mono">Schlamm_TW_Auto_Frg_Zt_Ein_SW_2</span>, <span class="mono">…_Aus_SW_2</span> (je DInt)</li>
<li><span class="mono">ZEN_Bef</span> (DB101): + <span class="mono">Schlamm_TW_Auto_Frg_Zt2_Ein_BF</span>, <span class="mono">…_Aus_BF</span> (je Bool)</li>
<li><span class="mono">ZEN_Meld</span> (DB100): + <span class="mono">Schlamm_TW_Auto_Frg_Zt2_aktiv_RB</span> (Bool)</li>
</ul>
<p>Anschließend Bausteine <b>übersetzen</b> (FB5 muss jetzt fehlerfrei kompilieren) und in die Steuerung laden.</p>
<div class="note">Da die DBs nicht optimiert und remanent sind: neue Member <b>am Ende der jeweiligen Gruppe</b>
einsortieren, damit bestehende Offsets/Remanenzwerte stabil bleiben. Nach dem Laden ggf. Remanenz prüfen.</div>

<h2>4. WinCC-Leitsystembild „Trübwasser Einstellungen"</h2>
<p>Bestand (Box „Parameter Pumpwerk") enthält für Zeitbereich&nbsp;1 die Felder
„Uhrzeit TW-Abzug (Beginn)" und „(Ende)". Erweiterung – <b>Vorschlag, gegen goal-PDF prüfen</b>:</p>

<h3>4.1 Neue Eingabefelder (E/A-Felder)</h3>
<table>
<tr><th>Beschriftung</th><th>verbundener Tag (WinCC)</th><th>Format</th><th>Grenzen</th></tr>
<tr><td>Uhrzeit TW-Abzug&nbsp;2 (Beginn) [Uhr]</td><td class="mono">KAO_Schlamm_TW_Auto_Frg_Zt_Ein_SW_2</td><td>Ganzzahl</td><td class="c">0–23</td></tr>
<tr><td>Uhrzeit TW-Abzug&nbsp;2 (Ende) [Uhr]</td><td class="mono">KAO_Schlamm_TW_Auto_Frg_Zt_Aus_SW_2</td><td>Ganzzahl</td><td class="c">0–23</td></tr>
</table>
<p class="legende">Empfehlung: die bestehenden Felder zu „… 1 (Beginn/Ende)" umbenennen, die neuen direkt darunter platzieren –
am einfachsten durch <b>Kopieren der vorhandenen Zeitfelder</b> und Umverbinden der Tags. Eingabegrenzen 0–23 setzen
(im Bestand fehlen sie – hier mitnehmen).</p>

<h3>4.2 Neue Schaltflächen „Zeitbereich 2" (analog Betriebsart)</h3>
<table>
<tr><th>Objekt</th><th>Aktion / Verbindung</th></tr>
<tr><td>Schaltfläche <b>„Zeitbereich&nbsp;2 Aktiv"</b></td><td>setzt <span class="mono">KAO_Schlamm_TW_Auto_Frg_Zt2_Ein_BF = 1</span> (Tastbefehl)</td></tr>
<tr><td>Schaltfläche <b>„Zeitbereich&nbsp;2 Aus"</b></td><td>setzt <span class="mono">KAO_Schlamm_TW_Auto_Frg_Zt2_Aus_BF = 1</span> (Tastbefehl)</td></tr>
<tr><td>Statusanzeige (Farbe/Text)</td><td>aus <span class="mono">KAO_Schlamm_TW_Auto_Frg_Zt2_aktiv_RB</span> (z.&nbsp;B. „Aktiv" = grün)</td></tr>
</table>
<p class="legende">Die beiden vorhandenen Betriebsart-Schaltflächen („Automatik"/„Aus") sind die ideale Stilvorlage
(gleiche Befehl→Rückmeldung-Logik). Bei aktivem Zeitbereich&nbsp;2 die Eingabefelder 4.1 sichtbar/bedienbar lassen.</p>

<h2>5. Variablen-/DPL-Änderungen (5 neue Datenpunkte)</h2>
<p>In <span class="mono">DPL_KA_Oeb.xlsm</span>, Blatt <b>DPL</b>: je neuem Datenpunkt eine Zeile <b>am Ende des jeweiligen
Gruppenblocks</b> anlegen. Am sichersten durch <b>Duplizieren der genannten Vorlagenzeile</b> und Anpassen der
Eingabespalten. Die <span class="gen">grau/generiert</span> markierten Spalten (Adresse <span class="mono">DB/DBB/DBX</span>,
<span class="mono">Objektdeklaration</span>, <span class="mono">KAO_</span>-Symbol, ALG-Meldenummern) werden durch die
DPL-Regeneration vergeben – <b>nicht von Hand setzen</b>.</p>

<table>
<tr><th>Symbol (Spalte E) – exakt</th><th>Vorlagenzeile (duplizieren)</th><th>Typ (F)</th><th>Gruppe (\)</th><th>Objekt/Bereich (G)</th><th>Kommentar (H) / Zusatz (I)</th><th>weitere Felder</th></tr>
<tr>
<td class="mono">Schlamm_TW_Auto_Frg_Zt_Ein_SW_2</td>
<td class="mono">Schlamm_TW_Auto_Frg_Zt_Ein_SW</td>
<td>DINT</td><td>ZEN_Sollwerte</td>
<td>Steuerung Trübwasserpumpwerk</td>
<td>Startzeit Freigabe Abzug 2</td>
<td>Signalart=SWi · Bereich 0–23 · Einheit h · Startwert (s.&nbsp;u.)</td>
</tr>
<tr>
<td class="mono">Schlamm_TW_Auto_Frg_Zt_Aus_SW_2</td>
<td class="mono">Schlamm_TW_Auto_Frg_Zt_Aus_SW</td>
<td>DINT</td><td>ZEN_Sollwerte</td>
<td>Steuerung Trübwasserpumpwerk</td>
<td>Endzeit Freigabe Abzug 2</td>
<td>Signalart=SWi · Bereich 0–23 · Einheit h · Startwert (s.&nbsp;u.)</td>
</tr>
<tr>
<td class="mono">Schlamm_TW_Auto_Frg_Zt2_Ein_BF</td>
<td class="mono">Schlamm_TW_BA_Auto_BF</td>
<td>BOOL</td><td>ZEN_Befehle</td>
<td>Steuerung Trübwasserpumpwerk - Zeitbereich 2</td>
<td>Aktivieren / Befehl</td>
<td>Signalart=B · Priorität=BF · ALG Meldeart=Befehl</td>
</tr>
<tr>
<td class="mono">Schlamm_TW_Auto_Frg_Zt2_Aus_BF</td>
<td class="mono">Schlamm_TW_BA_Aus_BF</td>
<td>BOOL</td><td>ZEN_Befehle</td>
<td>Steuerung Trübwasserpumpwerk - Zeitbereich 2</td>
<td>Deaktivieren / Befehl</td>
<td>Signalart=B · Priorität=BF · ALG Meldeart=Befehl</td>
</tr>
<tr>
<td class="mono">Schlamm_TW_Auto_Frg_Zt2_aktiv_RB</td>
<td class="mono">Schlamm_TW_BA_Auto_RB</td>
<td>BOOL</td><td>ZEN_Meldungen</td>
<td>Steuerung Trübwasserpumpwerk - Zeitbereich 2</td>
<td>aktiv / Rückmeldung</td>
<td>Signalart=M · Priorität=U · ALG Meldeart=Operation · Störort=Schlamm · MSR=ZEN</td>
</tr>
</table>
<p class="legende">Hinweis: Symbolnamen müssen <b>zeichengenau</b> dem FB5-Code entsprechen (Tippfehler ⇒ Übersetzungsfehler).
Beachte die Schreibweise: Sollwerte heißen <span class="mono">…Frg_Zt_…_SW_2</span> (Suffix <span class="mono">_2</span>),
Befehle/Meldung heißen <span class="mono">…Frg_Zt2_…</span> (Infix <span class="mono">Zt2</span>) – so wie im Code referenziert.</p>

<h2>6. Test- &amp; Inbetriebnahmehinweise</h2>
<ol>
<li><b>Übersetzen:</b> Nach DPL-Regeneration gesamtes Projekt übersetzen – FB5 muss <span class="ok">fehlerfrei</span> sein
(beweist, dass alle 5 Symbole korrekt deklariert sind).</li>
<li><b>Startwerte setzen:</b> <span class="mono">_Ein_SW_2</span>/<span class="mono">_Aus_SW_2</span> auf sinnvolles Fenster
(z.&nbsp;B. 18/22&nbsp;Uhr). <b>Nicht</b> Beginn = Ende lassen, sonst 24&nbsp;h Dauerfreigabe (siehe 3.1).
<span class="mono">Frg_Zt2_aktiv_RB</span> initial = FALSE (Zeitbereich 2 zunächst aus).</li>
<li><b>Aktivierung HMI:</b> „Zeitbereich 2 Aktiv" drücken ⇒ Statusanzeige/<span class="mono">Frg_Zt2_aktiv_RB</span> = 1;
„Aus" drücken ⇒ wieder 0. Tastbefehle werden im SPS-Zyklus selbst zurückgesetzt.</li>
<li><b>Funktionstest Freigabe</b> (gefahrlos beobachtbar an <span class="mono">Schlamm_TW_Auto_Frg_Zt</span>):
<ul>
<li>ZB2 aus: Freigabe folgt nur Zeitbereich 1.</li>
<li>ZB2 ein, aktuelle Stunde im ZB2-Fenster, ZB1-Fenster nicht: Freigabe muss durch ZB2 zustande kommen.</li>
<li>Tageswechsel-Fenster testen (Beginn &gt; Ende), Verhalten über Mitternacht prüfen.</li>
</ul></li>
<li><b>Sicherheit/Verriegelungen unverändert prüfen:</b> Die Erweiterung wirkt <b>nur</b> auf die Zeit-Freigabe.
Niveau-Steuerung (1P/2P/Aus), Pumpenvorwahl nach Betriebsstunden, <span class="mono">BB_AutoOk</span>- und
Betriebsart-Verriegelungen bleiben unberührt – im Test bestätigen, dass Niveau-Abschaltung und Störverhalten
unverändert sind.</li>
<li><b>HMI ↔ SPS-Konsistenz:</b> Alle neuen Bildobjekte gegen die KAO_-Tags gegenprüfen (richtige Verbindung,
Grenzen 0–23, Statusfarbe an <span class="mono">…aktiv_RB</span>).</li>
</ol>

<hr>
<p class="legende">Erstellt auf Basis der bereitgestellten Exportdateien. Belegte Quellen: FB5-Code
(<span class="mono">AWLDAT.awl</span>, Netzwerk „Trübwasserpumpwerk"), DB-Deklarationen
(<span class="mono">DB.db</span>: ZEN_SW/ZEN_Bef/ZEN_Meld), DPL-Vorlagenzeilen
(<span class="mono">DPL_KA_Oeb.xlsm</span>, Blatt DPL), Bestandsbild
(<span class="mono">trübwasser_settings.emf</span>). Offen/bestätigen: HMI-Layout der goal-PDF.</p>

</body>
</html>
